inverter,code,meaning,start,end,n_events,duration_h,family,power_ratio,mean_pac_kw,baseline_kw,lost_kwh,classification,code_en
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-01 07:10:00,2017-01-01 07:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-02 10:40:00,2017-01-02 13:45:00,9,3.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2017-01-02 13:10:00,2017-01-02 13:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-03 10:25:00,2017-01-03 13:35:00,5,3.25,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2017-01-03 11:30:00,2017-01-03 11:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-05 09:30:00,2017-01-05 09:45:00,3,0.333,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-05 12:00:00,2017-01-05 14:05:00,4,2.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-06 14:00:00,2017-01-06 14:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-07 08:30:00,2017-01-07 08:35:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-07 13:50:00,2017-01-07 13:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-08 11:50:00,2017-01-08 12:55:00,3,1.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-10 10:20:00,2017-01-10 12:45:00,6,2.5,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-11 09:55:00,2017-01-11 09:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-11 12:20:00,2017-01-11 13:05:00,5,0.833,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-12 07:35:00,2017-01-12 08:15:00,3,0.75,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.006,655363,Asymmetrie im Zwischenkreis low,2017-01-12 08:10:00,2017-01-12 09:20:00,2,1.25,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.008,655363,Asymmetrie im Zwischenkreis low,2017-01-12 08:30:00,2017-01-12 09:10:00,2,0.75,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.01.001,655363,Asymmetrie im Zwischenkreis low,2017-01-12 08:50:00,2017-01-12 09:15:00,2,0.5,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.01.002,655363,Asymmetrie im Zwischenkreis low,2017-01-12 09:00:00,2017-01-12 09:40:00,3,0.75,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.01.007,655363,Asymmetrie im Zwischenkreis low,2017-01-12 09:00:00,2017-01-12 09:00:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.01.003,655363,Asymmetrie im Zwischenkreis low,2017-01-12 10:05:00,2017-01-12 10:05:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-13 07:25:00,2017-01-13 07:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-13 15:15:00,2017-01-13 15:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-14 11:30:00,2017-01-14 12:05:00,4,0.667,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-15 09:15:00,2017-01-15 13:35:00,13,4.417,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2017-01-19 10:50:00,2017-01-19 10:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-21 11:35:00,2017-01-21 11:40:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-01-26 10:40:00,2017-01-26 13:20:00,4,2.75,power-stage,0.015,0.02,1.44,0.35,TRIP,power-stage fault
01.01.005,655369,Absinken der negativen Zwischenkreisspan-nung unter Grenzwert P0024.0,2017-01-27 09:40:00,2017-01-27 09:40:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link (neg.) below nominal
01.01.004,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:35:00,2017-02-03 10:20:00,10,1.833,dc-link,0.143,0.24,1.7,2.18,TRIP,DC-link asymmetry low
01.02.008,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:40:00,2017-02-03 08:40:00,1,0.083,dc-link,0.097,0.28,2.9,0.22,TRIP,DC-link asymmetry low
01.01.007,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:40:00,2017-02-03 10:25:00,5,1.833,dc-link,0.181,0.52,2.89,3.75,TRIP,DC-link asymmetry low
01.01.003,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:50:00,2017-02-03 08:50:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.01.002,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:50:00,2017-02-03 08:50:00,1,0.083,dc-link,0.221,0.58,2.62,0.17,TRIP,DC-link asymmetry low
01.01.005,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:55:00,2017-02-03 08:55:00,1,0.083,dc-link,0.06,0.19,3.25,0.25,TRIP,DC-link asymmetry low
01.01.006,655363,Asymmetrie im Zwischenkreis low,2017-02-03 08:55:00,2017-02-03 08:55:00,1,0.083,dc-link,0.185,0.53,2.85,0.19,TRIP,DC-link asymmetry low
01.01.007,655363,Asymmetrie im Zwischenkreis low,2017-02-03 13:20:00,2017-02-03 13:20:00,1,0.083,dc-link,0.199,0.49,2.44,0.16,TRIP,DC-link asymmetry low
01.01.003,655363,Asymmetrie im Zwischenkreis low,2017-02-03 14:45:00,2017-02-03 14:45:00,1,0.083,dc-link,0.396,0.55,1.4,0.07,DERATE,DC-link asymmetry low
01.01.004,655363,Asymmetrie im Zwischenkreis low,2017-02-03 15:05:00,2017-02-03 15:05:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-03 15:35:00,2017-02-03 15:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-04 06:45:00,2017-02-04 06:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.002,655369,Absinken der negativen Zwischenkreisspan-nung unter Grenzwert P0024.0,2017-02-04 06:55:00,2017-02-04 06:55:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link (neg.) below nominal
01.01.007,655363,Asymmetrie im Zwischenkreis low,2017-02-04 07:55:00,2017-02-04 07:55:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.01.007,655363,Asymmetrie im Zwischenkreis low,2017-02-04 15:20:00,2017-02-04 15:20:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-05 07:05:00,2017-02-05 07:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.008,655616,Störmeldung vom Leistungsteil,2017-02-05 15:55:00,2017-02-05 15:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-07 07:15:00,2017-02-07 07:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-10 06:35:00,2017-02-10 06:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-10 15:55:00,2017-02-10 15:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655379,Bei der automatischen Isolationsprüfung der Anlage wurde ein Isolation,2017-02-11 06:35:00,2017-02-11 06:35:00,1,0.083,insulation,,,,0.0,NUISANCE,insulation test failure
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-12 06:30:00,2017-02-12 06:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.006,655616,Störmeldung vom Leistungsteil,2017-02-12 06:40:00,2017-02-12 06:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-13 06:30:00,2017-02-13 06:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.007,655369,Absinken der negativen Zwischenkreisspan-nung unter Grenzwert P0024.0,2017-02-15 15:40:00,2017-02-15 15:40:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link (neg.) below nominal
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-17 06:35:00,2017-02-17 06:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-17 16:10:00,2017-02-17 16:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-18 06:25:00,2017-02-18 06:30:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-26 06:15:00,2017-02-26 06:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-26 16:40:00,2017-02-26 16:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-02-28 16:35:00,2017-02-28 16:40:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-01 16:45:00,2017-03-01 16:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-04 06:00:00,2017-03-04 06:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-05 05:55:00,2017-03-05 05:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 11:35:00,46,3.833,power-stage,0.0,0.0,4.87,18.65,TRIP,power-stage fault
01.01.001,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 13:10:00,65,5.417,power-stage,0.0,0.0,5.31,28.77,TRIP,power-stage fault
01.02.012,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 13:15:00,66,5.5,power-stage,0.0,0.0,5.24,28.84,TRIP,power-stage fault
01.01.005,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 13:05:00,64,5.333,power-stage,0.0,0.0,4.96,26.47,TRIP,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 13:50:00,73,6.083,power-stage,0.0,0.0,5.27,32.04,TRIP,power-stage fault
01.02.010,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 11:25:00,44,3.667,power-stage,0.0,0.0,4.83,17.72,TRIP,power-stage fault
01.01.007,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 10:35:00,34,2.833,power-stage,0.0,0.0,4.0,11.34,TRIP,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 11:30:00,45,3.75,power-stage,0.0,0.0,3.42,12.83,TRIP,power-stage fault
01.01.002,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 10:40:00,35,2.917,power-stage,0.0,0.0,4.42,12.88,TRIP,power-stage fault
01.02.008,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 11:20:00,43,3.583,power-stage,0.0,0.0,5.0,17.93,TRIP,power-stage fault
01.01.006,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 11:55:00,50,4.167,power-stage,0.0,0.0,5.12,21.35,TRIP,power-stage fault
01.01.004,655616,Störmeldung vom Leistungsteil,2017-03-06 07:50:00,2017-03-06 11:50:00,49,4.083,power-stage,0.0,0.0,3.37,13.76,TRIP,power-stage fault
01.01.007,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 10:40:00,2017-03-06 15:50:00,63,5.25,grid-side,0.0,0.0,4.24,21.56,TRIP,grid undervoltage (ENS)
01.01.002,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 10:45:00,2017-03-06 15:55:00,63,5.25,grid-side,0.0,0.0,4.63,23.15,TRIP,grid undervoltage (ENS)
01.02.008,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 11:25:00,2017-03-06 15:50:00,54,4.5,grid-side,0.0,0.0,4.67,20.61,TRIP,grid undervoltage (ENS)
01.02.010,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 11:30:00,2017-03-06 15:50:00,53,4.417,grid-side,0.0,0.0,4.42,18.78,TRIP,grid undervoltage (ENS)
01.02.011,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 11:35:00,2017-03-06 15:50:00,52,4.333,grid-side,0.0,0.0,3.24,13.25,TRIP,grid undervoltage (ENS)
01.01.003,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 11:40:00,2017-03-06 15:55:00,52,4.333,grid-side,0.0,0.0,4.29,17.5,TRIP,grid undervoltage (ENS)
01.01.004,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 11:55:00,2017-03-06 15:50:00,48,4.0,grid-side,0.0,0.0,3.08,11.53,TRIP,grid undervoltage (ENS)
01.01.006,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 12:00:00,2017-03-06 15:50:00,47,3.917,grid-side,0.0,0.0,4.34,16.64,TRIP,grid undervoltage (ENS)
01.01.005,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 13:10:00,2017-03-06 15:50:00,33,2.75,grid-side,0.0,0.0,3.49,9.02,TRIP,grid undervoltage (ENS)
01.01.001,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 13:15:00,2017-03-06 15:55:00,33,2.75,grid-side,0.0,0.0,3.61,9.32,TRIP,grid undervoltage (ENS)
01.02.012,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 13:20:00,2017-03-06 15:50:00,31,2.583,grid-side,0.0,0.0,3.58,8.66,TRIP,grid undervoltage (ENS)
01.02.009,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-03-06 13:55:00,2017-03-06 15:50:00,24,2.0,grid-side,0.0,0.0,3.0,5.75,TRIP,grid undervoltage (ENS)
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-10 17:05:00,2017-03-10 17:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655363,Asymmetrie im Zwischenkreis low,2017-03-12 10:05:00,2017-03-12 10:05:00,1,0.083,dc-link,1.949,11.33,5.81,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-14 05:20:00,2017-03-14 05:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655379,Bei der automatischen Isolationsprüfung der Anlage wurde ein Isolation,2017-03-17 05:15:00,2017-03-17 05:15:00,1,0.083,insulation,,,,0.0,NUISANCE,insulation test failure
01.01.004,655616,Störmeldung vom Leistungsteil,2017-03-18 17:05:00,2017-03-18 17:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-20 05:40:00,2017-03-20 05:45:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-26 17:30:00,2017-03-26 17:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-03-27 17:35:00,2017-03-27 17:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-05 04:40:00,2017-04-05 04:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.012,655616,Störmeldung vom Leistungsteil,2017-04-05 17:40:00,2017-04-05 17:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-06 04:35:00,2017-04-06 04:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-07 04:55:00,2017-04-07 04:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-08 17:50:00,2017-04-08 17:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.005,655616,Störmeldung vom Leistungsteil,2017-04-12 17:40:00,2017-04-12 17:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-12 17:40:00,2017-04-12 17:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.012,655616,Störmeldung vom Leistungsteil,2017-04-14 04:15:00,2017-04-14 04:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-14 04:15:00,2017-04-14 04:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-15 04:50:00,2017-04-15 04:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-15 17:35:00,2017-04-15 17:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-17 04:25:00,2017-04-17 04:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-19 18:10:00,2017-04-19 18:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-22 18:15:00,2017-04-22 18:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2017-04-26 04:05:00,2017-04-26 04:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-04-27 18:20:00,2017-04-27 18:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-06 04:10:00,2017-05-06 04:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.010,655616,Störmeldung vom Leistungsteil,2017-05-06 12:45:00,2017-05-06 12:45:00,1,0.083,power-stage,2.202,22.47,10.2,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-07 03:45:00,2017-05-07 03:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-09 03:25:00,2017-05-09 03:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655616,Störmeldung vom Leistungsteil,2017-05-09 03:35:00,2017-05-09 03:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-10 03:30:00,2017-05-10 03:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.006,655616,Störmeldung vom Leistungsteil,2017-05-10 03:35:00,2017-05-10 03:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-12 03:15:00,2017-05-12 03:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.012,655616,Störmeldung vom Leistungsteil,2017-05-12 18:15:00,2017-05-12 18:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.007,655616,Störmeldung vom Leistungsteil,2017-05-12 18:15:00,2017-05-12 18:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-12 18:20:00,2017-05-12 18:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-13 03:25:00,2017-05-13 03:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-16 03:20:00,2017-05-16 03:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655379,Bei der automatischen Isolationsprüfung der Anlage wurde ein Isolation,2017-05-20 19:00:00,2017-05-20 19:00:00,1,0.083,insulation,,,,0.0,NUISANCE,insulation test failure
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-24 03:25:00,2017-05-24 03:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-05-26 03:05:00,2017-05-26 03:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,1.355,12.53,9.25,0.0,NUISANCE,DC-link (neg. boosted) exceeded
01.01.003,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,0.661,6.28,9.5,0.27,DERATE,DC-link (neg. boosted) exceeded
01.01.005,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,1.324,12.45,9.41,0.0,NUISANCE,DC-link (neg. boosted) exceeded
01.02.010,655616,Störmeldung vom Leistungsteil,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,power-stage,1.32,12.71,9.63,0.0,NUISANCE,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,power-stage,1.307,12.66,9.68,0.0,NUISANCE,power-stage fault
01.01.002,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,1.297,12.17,9.38,0.0,NUISANCE,DC-link (neg. boosted) exceeded
01.01.007,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,1.335,12.55,9.4,0.0,NUISANCE,DC-link (neg. boosted) exceeded
01.02.008,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,1.307,12.8,9.79,0.0,NUISANCE,DC-link (neg. boosted) exceeded
01.01.001,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-02 15:25:00,2017-06-02 15:25:00,1,0.083,dc-link,1.289,12.55,9.73,0.0,NUISANCE,DC-link (neg. boosted) exceeded
01.02.010,655616,Störmeldung vom Leistungsteil,2017-06-03 07:45:00,2017-06-03 07:45:00,1,0.083,power-stage,0.655,9.5,14.49,0.42,DERATE,power-stage fault
01.02.008,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-06-12 09:40:00,2017-06-12 09:40:00,1,0.083,dc-link,0.162,3.25,20.0,1.4,TRIP,DC-link (neg. boosted) exceeded
01.02.011,655616,Störmeldung vom Leistungsteil,2017-06-19 03:00:00,2017-06-19 03:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.005,655616,Störmeldung vom Leistungsteil,2017-06-19 19:35:00,2017-06-19 19:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-06-21 19:25:00,2017-06-21 19:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-06-28 03:00:00,2017-06-28 03:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-06-30 03:05:00,2017-06-30 03:10:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-02 03:25:00,2017-07-02 03:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-03 19:20:00,2017-07-03 19:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-04 03:35:00,2017-07-04 03:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-04 19:20:00,2017-07-04 19:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-09 03:05:00,2017-07-09 03:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2017-07-10 10:40:00,2017-07-10 10:40:00,1,0.083,dc-link,0.202,2.27,11.23,0.75,TRIP,DC-link (neg. boosted) exceeded
01.01.005,655371,Überschreiten der positiven hochgesetzten Zwischenkreisspannung über G,2017-07-10 10:40:00,2017-07-10 10:40:00,1,0.083,dc-link,0.214,2.55,11.89,0.78,TRIP,DC-link (pos. boosted) exceeded
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-12 03:10:00,2017-07-12 03:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-13 03:35:00,2017-07-13 03:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-15 18:45:00,2017-07-15 18:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-20 18:45:00,2017-07-20 18:55:00,2,0.25,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-07-21 03:25:00,2017-07-21 03:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-01 07:20:00,2017-08-01 07:20:00,1,0.083,power-stage,0.0,0.0,7.29,0.61,TRIP,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-04 03:45:00,2017-08-04 03:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-11 04:30:00,2017-08-11 04:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-11 18:35:00,2017-08-11 18:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-12 04:00:00,2017-08-12 04:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-12 18:25:00,2017-08-12 18:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-13 04:20:00,2017-08-13 04:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-08-19 04:10:00,2017-08-19 04:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-08 05:00:00,2017-09-08 05:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-09 17:10:00,2017-09-09 17:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-16 05:00:00,2017-09-16 05:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-18 17:15:00,2017-09-18 17:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-24 05:30:00,2017-09-24 05:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-25 05:20:00,2017-09-25 05:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-09-28 05:10:00,2017-09-28 05:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-03 05:30:00,2017-10-03 05:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2017-10-04 05:15:00,2017-10-04 05:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-06 16:20:00,2017-10-06 16:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-08 05:40:00,2017-10-08 05:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-11 16:30:00,2017-10-11 16:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-14 05:45:00,2017-10-14 05:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-15 05:40:00,2017-10-15 05:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.010,655363,Asymmetrie im Zwischenkreis low,2017-10-15 15:30:00,2017-10-15 15:30:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-16 05:40:00,2017-10-16 05:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-24 06:00:00,2017-10-24 06:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-25 06:05:00,2017-10-25 06:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 08:30:00,31,2.583,power-stage,0.0,0.0,1.89,1.89,TRIP,power-stage fault
01.01.002,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 07:10:00,15,1.25,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.008,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:50:00,11,0.917,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.007,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:30:00,7,0.583,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:50:00,11,0.917,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.010,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 07:45:00,22,1.833,power-stage,0.0,0.0,1.18,0.3,TRIP,power-stage fault
01.01.001,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:40:00,9,0.75,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.005,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:20:00,5,0.417,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 06:40:00,9,0.75,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.006,655616,Störmeldung vom Leistungsteil,2017-10-29 06:00:00,2017-10-29 08:05:00,26,2.167,power-stage,0.0,0.0,1.51,0.88,TRIP,power-stage fault
01.01.003,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:05:00,2017-10-29 11:50:00,70,5.833,grid-side,0.0,0.0,3.44,14.6,TRIP,grid undervoltage (ENS)
01.01.005,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:25:00,2017-10-29 11:50:00,66,5.5,grid-side,0.0,0.0,3.43,14.29,TRIP,grid undervoltage (ENS)
01.01.007,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:35:00,2017-10-29 11:50:00,64,5.333,grid-side,0.0,0.0,3.0,12.26,TRIP,grid undervoltage (ENS)
01.01.001,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:45:00,2017-10-29 11:50:00,62,5.167,grid-side,0.0,0.0,3.69,15.68,TRIP,grid undervoltage (ENS)
01.01.004,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:45:00,2017-10-29 11:50:00,62,5.167,grid-side,0.0,0.0,2.08,8.5,TRIP,grid undervoltage (ENS)
01.02.008,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:55:00,2017-10-29 11:50:00,60,5.0,grid-side,0.0,0.0,3.72,16.13,TRIP,grid undervoltage (ENS)
01.02.011,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 06:55:00,2017-10-29 11:50:00,60,5.0,grid-side,0.0,0.0,2.15,8.77,TRIP,grid undervoltage (ENS)
01.01.002,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 07:15:00,2017-10-29 11:50:00,56,4.667,grid-side,0.0,0.0,3.54,14.75,TRIP,grid undervoltage (ENS)
01.02.010,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 07:50:00,2017-10-29 11:50:00,49,4.083,grid-side,0.0,0.0,3.56,14.52,TRIP,grid undervoltage (ENS)
01.01.006,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 08:10:00,2017-10-29 11:50:00,45,3.75,grid-side,0.0,0.0,4.0,15.0,TRIP,grid undervoltage (ENS)
01.02.009,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2017-10-29 08:35:00,2017-10-29 11:50:00,40,3.333,grid-side,0.0,0.0,4.22,14.07,TRIP,grid undervoltage (ENS)
01.02.008,655366,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.228,0.76,3.35,0.22,TRIP,DC-link (pos.) below nominal
01.01.002,655366,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.614,1.92,3.12,0.1,DERATE,DC-link (pos.) below nominal
01.02.009,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.237,0.79,3.32,0.21,TRIP,DC-link (pos.) below nominal
01.01.007,655366,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.246,0.73,2.97,0.19,TRIP,DC-link (pos.) below nominal
01.02.010,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.247,0.79,3.21,0.2,TRIP,DC-link (pos.) below nominal
01.01.005,655366,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.221,0.71,3.21,0.21,TRIP,DC-link (pos.) below nominal
01.01.001,655366,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.572,1.89,3.31,0.12,DERATE,DC-link (pos.) below nominal
01.01.006,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.216,0.71,3.3,0.22,TRIP,DC-link (pos.) below nominal
01.01.004,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.396,0.68,1.73,0.09,DERATE,DC-link (pos.) below nominal
01.02.011,655616,Störmeldung vom Leistungsteil,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,power-stage,0.0,0.0,1.76,0.15,TRIP,power-stage fault
01.01.003,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2017-10-29 11:55:00,2017-10-29 11:55:00,1,0.083,dc-link,0.609,1.96,3.22,0.1,DERATE,DC-link (pos.) below nominal
01.01.002,655616,Störmeldung vom Leistungsteil,2017-10-30 06:45:00,2017-10-30 06:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-04 06:05:00,2017-11-04 06:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-08 06:15:00,2017-11-08 06:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-10 14:45:00,2017-11-10 14:55:00,2,0.25,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-12 15:05:00,2017-11-12 15:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-14 06:35:00,2017-11-14 06:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2017-11-17 07:00:00,2017-11-17 07:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-19 14:40:00,2017-11-19 14:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-21 07:10:00,2017-11-21 07:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-22 06:50:00,2017-11-22 06:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-28 07:10:00,2017-11-28 07:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-11-30 07:05:00,2017-11-30 07:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-05 07:50:00,2017-12-05 07:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-07 07:00:00,2017-12-07 07:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-08 07:20:00,2017-12-08 07:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.005,655363,Asymmetrie im Zwischenkreis low,2017-12-08 14:20:00,2017-12-08 14:20:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-17 13:40:00,2017-12-17 13:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-19 11:05:00,2017-12-19 11:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-19 13:20:00,2017-12-19 13:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-20 07:50:00,2017-12-20 08:10:00,2,0.417,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.008,655363,Asymmetrie im Zwischenkreis low,2017-12-20 08:05:00,2017-12-20 08:05:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2017-12-24 07:40:00,2017-12-24 07:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-01 07:35:00,2018-01-01 07:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-04 15:05:00,2018-01-04 15:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-05 07:15:00,2018-01-05 07:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-06 07:25:00,2018-01-06 07:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-08 07:25:00,2018-01-08 07:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-08 15:20:00,2018-01-08 15:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2018-01-09 07:20:00,2018-01-09 07:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-10 07:25:00,2018-01-10 07:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-11 07:10:00,2018-01-11 07:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-12 07:50:00,2018-01-12 07:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655616,Störmeldung vom Leistungsteil,2018-01-13 15:10:00,2018-01-13 15:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.002,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 10:40:00,43,3.583,power-stage,0.0,0.0,1.85,4.15,TRIP,power-stage fault
01.02.008,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 09:05:00,24,2.0,power-stage,0.0,0.0,1.64,1.23,TRIP,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 08:40:00,19,1.583,power-stage,0.0,0.0,1.48,0.49,TRIP,power-stage fault
01.01.001,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 08:55:00,22,1.833,power-stage,0.0,0.0,1.6,0.94,TRIP,power-stage fault
01.01.005,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 09:35:00,30,2.5,power-stage,0.0,0.0,1.68,1.96,TRIP,power-stage fault
01.02.010,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 07:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.007,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 07:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.006,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 07:20:00,3,0.25,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655616,Störmeldung vom Leistungsteil,2018-01-19 07:10:00,2018-01-19 10:40:00,43,3.583,power-stage,0.0,0.0,1.75,3.94,TRIP,power-stage fault
01.02.010,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 07:15:00,2018-01-19 10:40:00,42,3.5,grid-side,0.0,0.0,1.83,4.13,TRIP,grid undervoltage (ENS)
01.01.007,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 07:15:00,2018-01-19 10:40:00,42,3.5,grid-side,0.0,0.0,1.61,3.23,TRIP,grid undervoltage (ENS)
01.01.004,655616,Störmeldung vom Leistungsteil,2018-01-19 07:15:00,2018-01-19 07:20:00,2,0.167,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-19 07:20:00,2018-01-19 09:15:00,24,2.0,power-stage,0.0,0.0,1.39,0.92,TRIP,power-stage fault
01.01.004,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 07:25:00,2018-01-19 10:40:00,40,3.333,grid-side,0.0,0.0,1.51,3.03,TRIP,grid undervoltage (ENS)
01.01.006,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 07:25:00,2018-01-19 10:40:00,40,3.333,grid-side,0.0,0.0,1.96,4.57,TRIP,grid undervoltage (ENS)
01.02.009,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 08:45:00,2018-01-19 10:40:00,24,2.0,grid-side,0.0,0.0,2.04,4.08,TRIP,grid undervoltage (ENS)
01.01.001,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 09:00:00,2018-01-19 10:40:00,21,1.75,grid-side,0.0,0.0,2.08,3.63,TRIP,grid undervoltage (ENS)
01.02.008,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 09:10:00,2018-01-19 10:40:00,19,1.583,grid-side,0.0,0.0,2.15,3.4,TRIP,grid undervoltage (ENS)
01.02.011,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 09:20:00,2018-01-19 10:40:00,17,1.417,grid-side,0.0,0.0,1.64,2.32,TRIP,grid undervoltage (ENS)
01.01.005,655626,"Erkennung von Netzunterspannung (ENS,Leistungsteil)",2018-01-19 09:40:00,2018-01-19 10:40:00,13,1.083,grid-side,0.0,0.0,2.1,2.27,TRIP,grid undervoltage (ENS)
01.02.008,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2018-01-19 10:45:00,2018-01-19 10:45:00,1,0.083,dc-link,0.761,2.06,2.7,0.05,DERATE,DC-link (pos.) below nominal
01.02.009,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2018-01-19 10:45:00,2018-01-19 10:45:00,1,0.083,dc-link,0.821,2.15,2.62,0.04,DERATE,DC-link (pos.) below nominal
01.01.006,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2018-01-19 10:45:00,2018-01-19 10:45:00,1,0.083,dc-link,0.681,1.94,2.85,0.08,DERATE,DC-link (pos.) below nominal
01.01.001,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2018-01-19 10:45:00,2018-01-19 10:45:00,1,0.083,dc-link,0.432,1.15,2.67,0.13,DERATE,DC-link (pos.) below nominal
01.01.002,655366,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2018-01-19 10:45:00,2018-01-19 10:45:00,1,0.083,dc-link,0.607,1.47,2.42,0.08,DERATE,DC-link (pos.) below nominal
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-29 15:30:00,2018-01-29 15:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-01-30 15:45:00,2018-01-30 15:45:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655616,Störmeldung vom Leistungsteil,2018-02-02 15:40:00,2018-02-02 15:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-04 07:35:00,2018-02-04 07:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655616,Störmeldung vom Leistungsteil,2018-02-05 16:00:00,2018-02-05 16:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.004,655363,Asymmetrie im Zwischenkreis low,2018-02-06 15:15:00,2018-02-06 15:15:00,1,0.083,dc-link,,,,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-07 06:35:00,2018-02-07 06:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-07 16:10:00,2018-02-07 16:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-09 16:15:00,2018-02-09 16:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.002,655616,Störmeldung vom Leistungsteil,2018-02-11 15:55:00,2018-02-11 15:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-24 16:40:00,2018-02-24 16:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.009,655616,Störmeldung vom Leistungsteil,2018-02-25 05:55:00,2018-02-25 05:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-26 06:00:00,2018-02-26 06:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-02-28 16:50:00,2018-02-28 16:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.007,655616,Störmeldung vom Leistungsteil,2018-03-05 05:50:00,2018-03-05 05:50:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-06 16:40:00,2018-03-06 16:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-08 06:10:00,2018-03-08 06:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.007,655363,Asymmetrie im Zwischenkreis low,2018-03-09 11:10:00,2018-03-09 11:10:00,1,0.083,dc-link,1.618,12.45,7.7,0.0,NUISANCE,DC-link asymmetry low
01.01.004,655365,Absinken des positiven Zwischenkreises unter Netzscheitelwert,2018-03-09 12:25:00,2018-03-09 12:25:00,1,0.083,dc-link,2.032,10.36,5.1,0.0,NUISANCE,DC-link (pos.) below nominal
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-12 16:40:00,2018-03-12 16:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-13 06:10:00,2018-03-13 06:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-15 05:20:00,2018-03-15 05:20:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-16 06:10:00,2018-03-16 06:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-22 17:00:00,2018-03-22 17:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-24 05:10:00,2018-03-24 05:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-24 17:40:00,2018-03-24 17:40:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-26 17:15:00,2018-03-26 17:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-03-31 17:15:00,2018-03-31 17:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-04-08 04:35:00,2018-04-08 04:35:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-04-09 04:25:00,2018-04-09 04:25:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-04-16 05:00:00,2018-04-16 05:00:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-04-30 03:55:00,2018-04-30 03:55:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-05-01 04:30:00,2018-05-01 04:30:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655372,Überschreiten der negativen hochgesetzten Zwischenkreisspannung über G,2018-05-17 16:45:00,2018-05-17 16:45:00,1,0.083,dc-link,0.586,1.8,3.07,0.11,DERATE,DC-link (neg. boosted) exceeded
01.01.003,655363,Asymmetrie im Zwischenkreis low,2018-05-31 12:20:00,2018-05-31 12:20:00,1,0.083,dc-link,1.118,22.56,20.17,0.0,NUISANCE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2018-06-04 03:10:00,2018-06-04 03:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-06-06 19:15:00,2018-06-06 19:15:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.011,655616,Störmeldung vom Leistungsteil,2018-06-08 03:05:00,2018-06-08 03:05:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.003,655363,Asymmetrie im Zwischenkreis low,2018-06-08 10:55:00,2018-06-08 10:55:00,1,0.083,dc-link,0.5,9.73,19.46,0.81,DERATE,DC-link asymmetry low
01.02.011,655616,Störmeldung vom Leistungsteil,2018-06-10 03:10:00,2018-06-10 03:10:00,1,0.083,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.006,655616,Störmeldung vom Leistungsteil,2018-06-10 19:00:00,2018-06-10 19:40:00,9,0.75,power-stage,,,,0.0,NUISANCE,power-stage fault
01.02.008,655616,Störmeldung vom Leistungsteil,2018-06-10 19:00:00,2018-06-10 19:40:00,9,0.75,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.005,655616,Störmeldung vom Leistungsteil,2018-06-10 19:00:00,2018-06-10 19:40:00,9,0.75,power-stage,,,,0.0,NUISANCE,power-stage fault
01.01.001,655616,Störmeldung vom Leistungsteil,2018-06-10 19:00:00,2018-06-10 19:10:00,3,0.25,power-stage,,,,0.0,NUISANCE,power-stage fault
